# 电池簇间环流故障（故障码96）问题总结

## 问题描述
故障码96（电池簇间环流过大）测试失败，环流信号无法正确读取。

## 关键发现

### 1. ID不匹配问题
- **DBC定义**: `NBCMU01_WarningInfo3` 的ID是 `0x18A3FFA1`
- **硬件发送**: CAN报文ID是 `0x18A2F2F2`
- **系统识别**: 错误地将 `0x18A2F2F2` 识别为多个报文名

### 2. 信号解码问题
- 环流信号 `NBCMU01_CurrentLoop_HighWarning` 在DBC中位于bit 8（第1字节bit 0）
- 硬件发送的数据中第1字节始终为0x00，所以信号值始终为0
- 期望信号值应为1（Fault状态）

### 3. 日志证据
```
[回读报文] CH1 NBCMU01_WarningInfo3.NBCMU01_CurrentLoop_HighWarning=0 ID=0x18A2F2F2 数据=[00 64 64 00 00 00 E9 00]
```

## 根本原因
1. **硬件-DBC版本不匹配**: 硬件使用的CAN报文ID与DBC文件定义不同
2. **报文合并**: 硬件可能将所有WarningInfo信号合并到一个报文（ID: 0x18A2F2F2）中发送
3. **信号位置错误**: 环流信号在硬件报文中可能不在预期的位置

## 已实施的解决方案

### 在 `can_listener.py` 中添加的硬件ID映射：
```python
# 硬件ID到DBC报文名的映射表（基于日志分析）
hardware_id_to_dbc_name = {
    0x18A2F2F2: "NBCMU01_WarningInfo2",  # 最常见的硬件ID
    0x18BBFFA1: "NBCMU01_WarningInfo2",  # 另一种硬件ID模式
}
```

### 修改的文件：
1. `bms_alarm_test/can/can_listener.py` - 添加硬件ID到DBC报文名的映射
2. `bms_alarm_test/config/dbc_loader.py` - 之前已添加ID归一化处理

## 需要进一步确认的事项

### 1. 硬件配置
- 硬件使用的真实CAN报文ID是什么？
- 是否有硬件配置文档说明ID映射关系？

### 2. DBC文件版本
- 是否有与硬件匹配的DBC文件？
- 硬件是否使用自定义的CAN ID方案？

### 3. 信号位置
- 在硬件报文 `0x18A2F2F2` 中，环流信号的确切位置是什么？
- 是否所有NBCMU信号都合并到这一个报文中？

## 建议的后续步骤

1. **短期**：使用当前映射，测试故障96是否能通过
2. **中期**：获取正确的DBC文件或硬件ID映射表
3. **长期**：与硬件团队协调，统一DBC和硬件配置

## 风险
- 当前硬编码映射可能在其他硬件配置下失效
- 如果环流信号在硬件报文中的位置与DBC不同，仍然无法正确读取

## 测试验证
需要运行故障码96测试，观察：
1. 环流信号能否正确读取
2. 信号值是否为1（Fault状态）
3. 其他故障是否仍然正常工作